# Última revisión regulatoria — BESS LATAM

| País | Última revisión | Última novedad detectada |
|---|---|---|
| Chile | 2026-08-13 | **REx CNE N°45/2026 (DO 3-feb-2026)** modifica la NTSyCS y crea el AT IBR: **GFM obligatorio para todo SAE** (Art. 3-12). Ventanas de exención **vencidas** (solicitud 3-jul-2026; entrada en operación 3-ago-2026). Bases Definitivas Licitación de Suministro 2026/01 aprobadas 17-jul-2026 (2.835 GWh/año, storage elegible como respaldo; adjudicación ene-2027). MMA extiende a 29-ene-2027 el plazo del DS de metas REP para baterías (REx N°4225/2026). |
| Argentina | 2026-08-13 | **AlmaSADI adjudicada — Res. SE N°155/2026 (7-jul-2026)**: 700,5 MW en 20 proyectos de 5 empresas; precio promedio **USD 8.427/MW-mes**; 235 ofertas por 8.338 MW (≈12× el cupo). Confirmado que los Acuerdos son a **15 años** (no 10) y exigen **4h de descarga**. |
| Colombia | 2026-08-13 | **Res. CREG 101 113 de 2026 (19-jun-2026)** — marco definitivo de SAEB en el SIN; **cierra y reemplaza el proyecto CREG 701-103/2025**. **Decreto 0393 de 2026 (10-abr-2026)** — lineamientos de política pública de almacenamiento (SIN y ZNI), CREG con 12 meses. **CLPE 2026 ejecutada (28-29 jul)**: Producto 3 (híbrido solar+BESS) adjudicado 390 MWh-día ≈100 MW; **Producto 4 (respaldo nocturno) DESIERTO**; Producto 1 cancelado. |
| Perú | 2026-08-13 | **Sin cambio confirmado.** El Reglamento de Servicios Complementarios sigue **como proyecto** (RM N°171-2026-MINEM/DM, 19-abr-2026; comentarios cerrados 14-may-2026). Un reporte de prensa sugiere su publicación pero **no se pudo confirmar número ni fecha de Decreto Supremo**. PR20 (inercia sintética desde 2028) sigue sin remuneración definida. **Máxima prioridad de verificación para la próxima corrida.** |
| Uruguay | 2026-08-13 | **Corrección normativa:** el "Decreto 2020" es el **Decreto N°27/020**, modificado por el **Decreto N°147/023 (29-05-2023)**: la inyección de instalaciones con baterías en BT se permite hasta el **30% del consumo**, pagada a **precio spot horario de ADME**; hasta 150 kW solo registro. Sigue **sin marco de almacenamiento a escala de red**. |

**Nota de la corrida 2026-08-13:** primera revisión regulatoria real del agente. Se validaron contra fuente oficial las piezas de 2026 y los ítems que el seed marcaba como pendientes; el resto del listado normativo histórico conserva estatus **seed no verificado** y está señalizado como tal en `regulacion_LATAM.md`. Ambigüedad estructural señalizada para resolución humana: la relación jerárquica entre el AT IBR y la NTSyCS en Chile (ver PR).
